hour,der,der_type,bus,v_pu_preVoltVar,v_pu_posVoltVar,voltvar_active,iter_count,pnom_kw,q_voltvar_kvar,q/pn(%),soc_pct,bess_state
1,bess_barra860,BESS,860,1.028553,1.028553,False,0,78.1,0.0,0.0,0.0,Idling
1,bess_barra844,BESS,844,1.028812,1.028812,False,0,215.8,0.0,0.0,0.0,Idling
1,bess_barra840,BESS,840,1.028498,1.028498,False,0,63.29,0.0,0.0,0.0,Idling
1,bess_barra848,BESS,848,1.029288,1.029288,False,0,68.86,0.0,0.0,0.0,Idling
1,bess_barra890,BESS,890,0.989786,0.989786,False,0,209.34,0.0,0.0,0.0,Idling
1,pv_barra860,PV,860,1.028553,1.028553,False,0,208.83,0.0,0.0,,N/A
1,pv_barra840,PV,840,1.028498,1.028498,False,0,216.87,0.0,0.0,,N/A
1,pv_barra844,PV,844,1.028812,1.028812,False,0,209.32,0.0,0.0,,N/A
1,pv_barra848,PV,848,1.029288,1.029288,False,0,227.33,0.0,0.0,,N/A
1,pv_barra890,PV,890,0.989786,0.989786,False,0,199.06,0.0,0.0,,N/A
2,bess_barra860,BESS,860,1.028553,1.028553,False,0,78.1,0.0,0.0,0.0,Idling
2,bess_barra844,BESS,844,1.028812,1.028812,False,0,215.8,0.0,0.0,0.0,Idling
2,bess_barra840,BESS,840,1.028498,1.028498,False,0,63.29,0.0,0.0,0.0,Idling
2,bess_barra848,BESS,848,1.029289,1.029289,False,0,68.86,0.0,0.0,0.0,Idling
2,bess_barra890,BESS,890,0.989787,0.989787,False,0,209.34,0.0,0.0,0.0,Idling
2,pv_barra860,PV,860,1.028553,1.028553,False,0,208.83,0.0,0.0,,N/A
2,pv_barra840,PV,840,1.028498,1.028498,False,0,216.87,0.0,0.0,,N/A
2,pv_barra844,PV,844,1.028812,1.028812,False,0,209.32,0.0,0.0,,N/A
2,pv_barra848,PV,848,1.029289,1.029289,False,0,227.33,0.0,0.0,,N/A
2,pv_barra890,PV,890,0.989787,0.989787,False,0,199.06,0.0,0.0,,N/A
3,bess_barra860,BESS,860,1.030199,1.030094,True,3,78.1,-0.0517,-0.07,0.0,Idling
3,bess_barra844,BESS,844,1.030423,1.030317,True,3,215.8,-0.4429,-0.21,0.0,Idling
3,bess_barra840,BESS,840,1.030096,1.029991,True,3,63.29,-0.0014,-0.0,0.0,Idling
3,bess_barra848,BESS,848,1.030838,1.030731,True,3,68.86,-0.3188,-0.46,0.0,Idling
3,bess_barra890,BESS,890,0.989808,0.989712,True,3,209.34,0.0,0.0,0.0,Idling
3,pv_barra860,PV,860,1.030199,1.030094,True,3,208.83,-0.1381,-0.07,,N/A
3,pv_barra840,PV,840,1.030096,1.029991,True,3,216.87,-0.0048,-0.0,,N/A
3,pv_barra844,PV,844,1.030423,1.030317,True,3,209.32,-0.4296,-0.21,,N/A
3,pv_barra848,PV,848,1.030838,1.030731,True,3,227.33,-1.0523,-0.46,,N/A
3,pv_barra890,PV,890,0.989808,0.989712,True,3,199.06,0.0,0.0,,N/A
4,bess_barra860,BESS,860,1.027995,1.027995,False,0,78.1,-0.0517,-0.07,0.0,Idling
4,bess_barra844,BESS,844,1.028244,1.028244,False,0,215.8,-0.4429,-0.21,0.0,Idling
4,bess_barra840,BESS,840,1.02793,1.02793,False,0,63.29,-0.0014,-0.0,0.0,Idling
4,bess_barra848,BESS,848,1.02872,1.02872,False,0,68.86,-0.3188,-0.46,0.0,Idling
4,bess_barra890,BESS,890,0.983614,0.983614,False,0,209.34,0.0,0.0,0.0,Idling
4,pv_barra860,PV,860,1.027995,1.027995,False,0,208.83,-0.1381,-0.07,,N/A
4,pv_barra840,PV,840,1.02793,1.02793,False,0,216.87,-0.0048,-0.0,,N/A
4,pv_barra844,PV,844,1.028244,1.028244,False,0,209.32,-0.4296,-0.21,,N/A
4,pv_barra848,PV,848,1.02872,1.02872,False,0,227.33,-1.0523,-0.46,,N/A
4,pv_barra890,PV,890,0.983614,0.983614,False,0,199.06,0.0,0.0,,N/A
5,bess_barra860,BESS,860,1.032805,1.03189,True,1,78.1,-1.364,-1.75,0.0,Idling
5,bess_barra844,BESS,844,1.033065,1.032134,True,1,215.8,-4.1174,-1.91,0.0,Idling
5,bess_barra840,BESS,840,1.032715,1.031783,True,1,63.29,-1.0698,-1.69,0.0,Idling
5,bess_barra848,BESS,848,1.033503,1.032543,True,1,68.86,-1.5016,-2.18,0.0,Idling
5,bess_barra890,BESS,890,0.98862,0.987768,True,1,209.34,0.0,0.0,0.0,Idling
5,pv_barra860,PV,860,1.032805,1.03189,True,1,208.83,-3.6473,-1.75,,N/A
5,pv_barra840,PV,840,1.032715,1.031783,True,1,216.87,-3.6659,-1.69,,N/A
5,pv_barra844,PV,844,1.033065,1.032134,True,1,209.32,-3.9938,-1.91,,N/A
5,pv_barra848,PV,848,1.033503,1.032543,True,1,227.33,-4.9574,-2.18,,N/A
5,pv_barra890,PV,890,0.98862,0.987768,True,1,199.06,0.0,0.0,,N/A
6,bess_barra860,BESS,860,1.02938,1.030394,True,1,78.1,0.0,0.0,0.0,Idling
6,bess_barra844,BESS,844,1.029649,1.030664,True,1,215.8,0.0,0.0,0.0,Idling
6,bess_barra840,BESS,840,1.029275,1.030293,True,1,63.29,0.0,0.0,0.0,Idling
6,bess_barra848,BESS,848,1.030088,1.03111,True,1,68.86,-0.0378,-0.05,0.0,Idling
6,bess_barra890,BESS,890,0.985342,0.986288,True,1,209.34,0.0,0.0,0.0,Idling
6,pv_barra860,PV,860,1.02938,1.030394,True,1,208.83,0.0,0.0,,N/A
6,pv_barra840,PV,840,1.029275,1.030293,True,1,216.87,0.0,0.0,,N/A
6,pv_barra844,PV,844,1.029649,1.030664,True,1,209.32,0.0,0.0,,N/A
6,pv_barra848,PV,848,1.030088,1.03111,True,1,227.33,-0.1247,-0.05,,N/A
6,pv_barra890,PV,890,0.985342,0.986288,True,1,199.06,0.0,0.0,,N/A
7,bess_barra860,BESS,860,1.029362,1.029362,False,0,78.1,0.0,0.0,0.0,Idling
7,bess_barra844,BESS,844,1.02957,1.02957,False,0,215.8,0.0,0.0,0.0,Idling
7,bess_barra840,BESS,840,1.029191,1.029191,False,0,63.29,0.0,0.0,0.0,Idling
7,bess_barra848,BESS,848,1.029972,1.029972,False,0,68.86,-0.0378,-0.05,0.0,Idling
7,bess_barra890,BESS,890,0.974204,0.974204,False,0,209.34,0.0,0.0,0.0,Idling
7,pv_barra860,PV,860,1.029362,1.029362,False,0,208.83,0.0,0.0,,N/A
7,pv_barra840,PV,840,1.029191,1.029191,False,0,216.87,0.0,0.0,,N/A
7,pv_barra844,PV,844,1.02957,1.02957,False,0,209.32,0.0,0.0,,N/A
7,pv_barra848,PV,848,1.029972,1.029972,False,0,227.33,-0.1247,-0.05,,N/A
7,pv_barra890,PV,890,0.974204,0.974204,False,0,199.06,0.0,0.0,,N/A
8,bess_barra860,BESS,860,1.038191,1.036279,True,1,78.1,-3.9827,-5.1,0.0,Idling
8,bess_barra844,BESS,844,1.038296,1.036382,True,1,215.8,-11.1454,-5.16,0.0,Idling
8,bess_barra840,BESS,840,1.038035,1.03611,True,1,63.29,-3.1659,-5.0,0.0,Idling
8,bess_barra848,BESS,848,1.038713,1.036783,True,1,68.86,-3.7355,-5.42,0.0,Idling
8,bess_barra890,BESS,890,0.959963,0.962737,True,1,209.34,13.0815,6.25,0.0,Idling
8,pv_barra860,PV,860,1.038191,1.036279,True,1,208.83,-10.6493,-5.1,,N/A
8,pv_barra840,PV,840,1.038035,1.03611,True,1,216.87,-10.8482,-5.0,,N/A
8,pv_barra844,PV,844,1.038296,1.036382,True,1,209.32,-10.8107,-5.16,,N/A
8,pv_barra848,PV,848,1.038713,1.036783,True,1,227.33,-12.3321,-5.42,,N/A
8,pv_barra890,PV,890,0.959963,0.962737,True,1,199.06,12.4392,6.25,,N/A
9,bess_barra860,BESS,860,1.040438,1.041606,True,3,78.1,-5.3009,-6.79,0.0,Idling
9,bess_barra844,BESS,844,1.040326,1.041494,True,3,215.8,-14.4974,-6.72,0.0,Idling
9,bess_barra840,BESS,840,1.04027,1.041433,True,3,63.29,-4.2271,-6.68,0.0,Idling
9,bess_barra848,BESS,848,1.040707,1.041872,True,3,68.86,-4.7865,-6.95,0.0,Idling
9,bess_barra890,BESS,890,0.920665,0.930895,True,3,209.34,53.0535,25.34,0.0,Idling
9,pv_barra860,PV,860,1.040438,1.041606,True,3,208.83,-14.1739,-6.79,,N/A
9,pv_barra840,PV,840,1.04027,1.041433,True,3,216.87,-14.4845,-6.68,,N/A
9,pv_barra844,PV,844,1.040326,1.041494,True,3,209.32,-14.0621,-6.72,,N/A
9,pv_barra848,PV,848,1.040707,1.041872,True,3,227.33,-15.8019,-6.95,,N/A
9,pv_barra890,PV,890,0.920665,0.930895,True,3,199.06,50.4482,25.34,,N/A
10,bess_barra860,BESS,860,1.035156,1.038475,True,3,78.1,-3.7346,-4.78,0.0,Idling
10,bess_barra844,BESS,844,1.034985,1.038302,True,3,215.8,-10.0875,-4.67,0.0,Idling
10,bess_barra840,BESS,840,1.035153,1.038476,True,3,63.29,-3.0257,-4.78,0.0,Idling
10,bess_barra848,BESS,848,1.035611,1.038935,True,3,68.86,-3.4885,-5.07,0.0,Idling
10,bess_barra890,BESS,890,0.865882,0.87602,True,3,209.34,91.2304,43.58,0.0,Idling
10,pv_barra860,PV,860,1.035156,1.038475,True,3,208.83,-9.9858,-4.78,,N/A
10,pv_barra840,PV,840,1.035153,1.038476,True,3,216.87,-10.3679,-4.78,,N/A
10,pv_barra844,PV,844,1.034985,1.038302,True,3,209.32,-9.7846,-4.67,,N/A
10,pv_barra848,PV,848,1.035611,1.038935,True,3,227.33,-11.5166,-5.07,,N/A
10,pv_barra890,PV,890,0.865882,0.87602,True,3,199.06,86.7503,43.58,,N/A
11,bess_barra860,BESS,860,1.001844,1.004905,True,3,78.1,0.0,0.0,44.13,Charging
11,bess_barra844,BESS,844,1.00158,1.00464,True,3,215.8,0.0,0.0,46.92,Charging
11,bess_barra840,BESS,840,1.00182,1.004893,True,3,63.29,0.0,0.0,15.62,Charging
11,bess_barra848,BESS,848,1.002158,1.005236,True,3,68.86,0.0,0.0,12.47,Charging
11,bess_barra890,BESS,890,0.81368,0.816022,True,3,209.34,91.2304,43.58,37.08,Charging
11,pv_barra860,PV,860,1.001844,1.004905,True,3,208.83,0.0,0.0,,N/A
11,pv_barra840,PV,840,1.00182,1.004893,True,3,216.87,0.0,0.0,,N/A
11,pv_barra844,PV,844,1.00158,1.00464,True,3,209.32,0.0,0.0,,N/A
11,pv_barra848,PV,848,1.002158,1.005236,True,3,227.33,0.0,0.0,,N/A
11,pv_barra890,PV,890,0.81368,0.816022,True,3,199.06,86.7503,43.58,,N/A
12,bess_barra860,BESS,860,1.008853,1.008855,True,3,78.1,0.0,0.0,88.31,Charging
12,bess_barra844,BESS,844,1.00858,1.008581,True,3,215.8,0.0,0.0,93.89,Charging
12,bess_barra840,BESS,840,1.008858,1.008859,True,3,63.29,0.0,0.0,31.26,Charging
12,bess_barra848,BESS,848,1.009191,1.009193,True,3,68.86,0.0,0.0,24.95,Charging
12,bess_barra890,BESS,890,0.819983,0.819984,True,3,209.34,91.2304,43.58,74.64,Charging
12,pv_barra860,PV,860,1.008853,1.008855,True,3,208.83,0.0,0.0,,N/A
12,pv_barra840,PV,840,1.008858,1.008859,True,3,216.87,0.0,0.0,,N/A
12,pv_barra844,PV,844,1.00858,1.008581,True,3,209.32,0.0,0.0,,N/A
12,pv_barra848,PV,848,1.009191,1.009193,True,3,227.33,0.0,0.0,,N/A
12,pv_barra890,PV,890,0.819983,0.819984,True,3,199.06,86.7503,43.58,,N/A
13,bess_barra860,BESS,860,1.035585,1.065603,True,3,78.1,-14.5805,-18.67,100.0,Idling
13,bess_barra844,BESS,844,1.035359,1.065373,True,3,215.8,-39.9876,-18.53,100.0,Idling
13,bess_barra840,BESS,840,1.035616,1.065467,True,3,63.29,-11.7553,-18.57,46.9,Charging
13,bess_barra848,BESS,848,1.036046,1.065863,True,3,68.86,-12.9592,-18.82,37.43,Charging
13,bess_barra890,BESS,890,0.87348,0.939856,True,3,209.34,55.0166,26.28,100.0,Idling
13,pv_barra860,PV,860,1.035585,1.065603,True,3,208.83,-38.9866,-18.67,,N/A
13,pv_barra840,PV,840,1.035616,1.065467,True,3,216.87,-40.2808,-18.57,,N/A
13,pv_barra844,PV,844,1.035359,1.065373,True,3,209.32,-38.7869,-18.53,,N/A
13,pv_barra848,PV,848,1.036046,1.065863,True,3,227.33,-42.7827,-18.82,,N/A
13,pv_barra890,PV,890,0.87348,0.939856,True,3,199.06,52.3149,26.28,,N/A
14,bess_barra860,BESS,860,1.031329,1.039088,True,1,78.1,-0.6464,-0.83,100.0,Idling
14,bess_barra844,BESS,844,1.031394,1.039146,True,1,215.8,-1.8724,-0.87,100.0,Idling
14,bess_barra840,BESS,840,1.031293,1.039091,True,1,63.29,-0.5094,-0.8,62.26,Charging
14,bess_barra848,BESS,848,1.031961,1.039766,True,1,68.86,-0.8409,-1.22,49.68,Charging
14,bess_barra890,BESS,890,0.954596,0.955022,True,1,209.34,20.0755,9.59,100.0,Idling
14,pv_barra860,PV,860,1.031329,1.039088,True,1,208.83,-1.7283,-0.83,,N/A
14,pv_barra840,PV,840,1.031293,1.039091,True,1,216.87,-1.7454,-0.8,,N/A
14,pv_barra844,PV,844,1.031394,1.039146,True,1,209.32,-1.8162,-0.87,,N/A
14,pv_barra848,PV,848,1.031961,1.039766,True,1,227.33,-2.776,-1.22,,N/A
14,pv_barra890,PV,890,0.954596,0.955022,True,1,199.06,19.0897,9.59,,N/A
15,bess_barra860,BESS,860,1.029773,1.030816,True,3,78.1,-0.2396,-0.31,100.0,Idling
15,bess_barra844,BESS,844,1.029746,1.030789,True,3,215.8,-0.6261,-0.29,100.0,Idling
15,bess_barra840,BESS,840,1.029652,1.030697,True,3,63.29,-0.1467,-0.23,77.9,Charging
15,bess_barra848,BESS,848,1.030208,1.031254,True,3,68.86,-0.3983,-0.58,62.16,Charging
15,bess_barra890,BESS,890,0.940283,0.94459,True,3,209.34,34.0431,16.26,100.0,Idling
15,pv_barra860,PV,860,1.029773,1.030816,True,3,208.83,-0.6408,-0.31,,N/A
15,pv_barra840,PV,840,1.029652,1.030697,True,3,216.87,-0.5027,-0.23,,N/A
15,pv_barra844,PV,844,1.029746,1.030789,True,3,209.32,-0.6073,-0.29,,N/A
15,pv_barra848,PV,848,1.030208,1.031254,True,3,227.33,-1.3148,-0.58,,N/A
15,pv_barra890,PV,890,0.940283,0.94459,True,3,199.06,32.3714,16.26,,N/A
16,bess_barra860,BESS,860,1.029807,1.028302,True,1,78.1,0.0,0.0,100.0,Idling
16,bess_barra844,BESS,844,1.029926,1.028421,True,1,215.8,0.0,0.0,100.0,Idling
16,bess_barra840,BESS,840,1.029824,1.02832,True,1,63.29,0.0,0.0,77.9,Idling
16,bess_barra848,BESS,848,1.030504,1.028999,True,1,68.86,-0.2159,-0.31,62.16,Idling
16,bess_barra890,BESS,890,0.96363,0.954928,True,1,209.34,8.3024,3.97,100.0,Idling
16,pv_barra860,PV,860,1.029807,1.028302,True,1,208.83,0.0,0.0,,N/A
16,pv_barra840,PV,840,1.029824,1.02832,True,1,216.87,0.0,0.0,,N/A
16,pv_barra844,PV,844,1.029926,1.028421,True,1,209.32,0.0,0.0,,N/A
16,pv_barra848,PV,848,1.030504,1.028999,True,1,227.33,-0.7126,-0.31,,N/A
16,pv_barra890,PV,890,0.96363,0.954928,True,1,199.06,7.8947,3.97,,N/A
17,bess_barra860,BESS,860,1.029639,1.028989,True,1,78.1,0.0,0.0,100.0,Idling
17,bess_barra844,BESS,844,1.029841,1.02919,True,1,215.8,0.0,0.0,100.0,Idling
17,bess_barra840,BESS,840,1.029612,1.028961,True,1,63.29,0.0,0.0,77.9,Idling
17,bess_barra848,BESS,848,1.030365,1.029714,True,1,68.86,-0.1563,-0.23,62.16,Idling
17,bess_barra890,BESS,890,0.975351,0.971866,True,1,209.34,0.0,0.0,100.0,Idling
17,pv_barra860,PV,860,1.029639,1.028989,True,1,208.83,0.0,0.0,,N/A
17,pv_barra840,PV,840,1.029612,1.028961,True,1,216.87,0.0,0.0,,N/A
17,pv_barra844,PV,844,1.029841,1.02919,True,1,209.32,0.0,0.0,,N/A
17,pv_barra848,PV,848,1.030365,1.029714,True,1,227.33,-0.5159,-0.23,,N/A
17,pv_barra890,PV,890,0.975351,0.971866,True,1,199.06,0.0,0.0,,N/A
18,bess_barra860,BESS,860,1.0278,1.0278,False,0,78.1,0.0,0.0,100.0,Idling
18,bess_barra844,BESS,844,1.028046,1.028046,False,0,215.8,0.0,0.0,100.0,Idling
18,bess_barra840,BESS,840,1.027685,1.027685,False,0,63.29,0.0,0.0,77.9,Idling
18,bess_barra848,BESS,848,1.028444,1.028444,False,0,68.86,-0.1563,-0.23,62.16,Idling
18,bess_barra890,BESS,890,0.972636,0.972636,False,0,209.34,0.0,0.0,100.0,Idling
18,pv_barra860,PV,860,1.0278,1.0278,False,0,208.83,0.0,0.0,,N/A
18,pv_barra840,PV,840,1.027685,1.027685,False,0,216.87,0.0,0.0,,N/A
18,pv_barra844,PV,844,1.028046,1.028046,False,0,209.32,0.0,0.0,,N/A
18,pv_barra848,PV,848,1.028444,1.028444,False,0,227.33,-0.5159,-0.23,,N/A
18,pv_barra890,PV,890,0.972636,0.972636,False,0,199.06,0.0,0.0,,N/A
19,bess_barra860,BESS,860,1.028276,1.028276,False,0,78.1,0.0,0.0,44.36,Discharging
19,bess_barra844,BESS,844,1.028614,1.028614,False,0,215.8,0.0,0.0,40.84,Discharging
19,bess_barra840,BESS,840,1.028279,1.028279,False,0,63.29,0.0,0.0,58.2,Discharging
19,bess_barra848,BESS,848,1.029094,1.029094,False,0,68.86,-0.1563,-0.23,46.44,Discharging
19,bess_barra890,BESS,890,1.00744,1.00744,False,0,209.34,0.0,0.0,45.44,Discharging
19,pv_barra860,PV,860,1.028276,1.028276,False,0,208.83,0.0,0.0,,N/A
19,pv_barra840,PV,840,1.028279,1.028279,False,0,216.87,0.0,0.0,,N/A
19,pv_barra844,PV,844,1.028614,1.028614,False,0,209.32,0.0,0.0,,N/A
19,pv_barra848,PV,848,1.029094,1.029094,False,0,227.33,-0.5159,-0.23,,N/A
19,pv_barra890,PV,890,1.00744,1.00744,False,0,199.06,0.0,0.0,,N/A
20,bess_barra860,BESS,860,1.027469,1.027469,False,0,78.1,0.0,0.0,20.0,Idling
20,bess_barra844,BESS,844,1.027811,1.027811,False,0,215.8,0.0,0.0,20.0,Idling
20,bess_barra840,BESS,840,1.027468,1.027468,False,0,63.29,0.0,0.0,38.5,Discharging
20,bess_barra848,BESS,848,1.028286,1.028286,False,0,68.86,-0.1563,-0.23,30.72,Discharging
20,bess_barra890,BESS,890,1.006711,1.006711,False,0,209.34,0.0,0.0,20.0,Idling
20,pv_barra860,PV,860,1.027469,1.027469,False,0,208.83,0.0,0.0,,N/A
20,pv_barra840,PV,840,1.027468,1.027468,False,0,216.87,0.0,0.0,,N/A
20,pv_barra844,PV,844,1.027811,1.027811,False,0,209.32,0.0,0.0,,N/A
20,pv_barra848,PV,848,1.028286,1.028286,False,0,227.33,-0.5159,-0.23,,N/A
20,pv_barra890,PV,890,1.006711,1.006711,False,0,199.06,0.0,0.0,,N/A
21,bess_barra860,BESS,860,1.027733,1.027733,False,0,78.1,0.0,0.0,20.0,Idling
21,bess_barra844,BESS,844,1.028007,1.028007,False,0,215.8,0.0,0.0,20.0,Idling
21,bess_barra840,BESS,840,1.027708,1.027708,False,0,63.29,0.0,0.0,20.0,Idling
21,bess_barra848,BESS,848,1.028451,1.028451,False,0,68.86,-0.1563,-0.23,20.0,Idling
21,bess_barra890,BESS,890,0.97545,0.97545,False,0,209.34,0.0,0.0,20.0,Idling
21,pv_barra860,PV,860,1.027733,1.027733,False,0,208.83,0.0,0.0,,N/A
21,pv_barra840,PV,840,1.027708,1.027708,False,0,216.87,0.0,0.0,,N/A
21,pv_barra844,PV,844,1.028007,1.028007,False,0,209.32,0.0,0.0,,N/A
21,pv_barra848,PV,848,1.028451,1.028451,False,0,227.33,-0.5159,-0.23,,N/A
21,pv_barra890,PV,890,0.97545,0.97545,False,0,199.06,0.0,0.0,,N/A
22,bess_barra860,BESS,860,1.028585,1.028585,False,0,78.1,0.0,0.0,20.0,Idling
22,bess_barra844,BESS,844,1.028816,1.028816,False,0,215.8,0.0,0.0,20.0,Idling
22,bess_barra840,BESS,840,1.028512,1.028512,False,0,63.29,0.0,0.0,20.0,Idling
22,bess_barra848,BESS,848,1.029177,1.029177,False,0,68.86,-0.1563,-0.23,20.0,Idling
22,bess_barra890,BESS,890,0.979421,0.979421,False,0,209.34,0.0,0.0,20.0,Idling
22,pv_barra860,PV,860,1.028585,1.028585,False,0,208.83,0.0,0.0,,N/A
22,pv_barra840,PV,840,1.028512,1.028512,False,0,216.87,0.0,0.0,,N/A
22,pv_barra844,PV,844,1.028816,1.028816,False,0,209.32,0.0,0.0,,N/A
22,pv_barra848,PV,848,1.029177,1.029177,False,0,227.33,-0.5159,-0.23,,N/A
22,pv_barra890,PV,890,0.979421,0.979421,False,0,199.06,0.0,0.0,,N/A
23,bess_barra860,BESS,860,1.032966,1.031927,True,1,78.1,-1.4422,-1.85,20.0,Idling
23,bess_barra844,BESS,844,1.033221,1.032181,True,1,215.8,-4.3272,-2.01,20.0,Idling
23,bess_barra840,BESS,840,1.032889,1.031847,True,1,63.29,-1.1385,-1.8,20.0,Idling
23,bess_barra848,BESS,848,1.033621,1.032575,True,1,68.86,-1.5523,-2.25,20.0,Idling
23,bess_barra890,BESS,890,0.991849,0.99088,True,1,209.34,0.0,0.0,20.0,Idling
23,pv_barra860,PV,860,1.032966,1.031927,True,1,208.83,-3.8562,-1.85,,N/A
23,pv_barra840,PV,840,1.032889,1.031847,True,1,216.87,-3.9013,-1.8,,N/A
23,pv_barra844,PV,844,1.033221,1.032181,True,1,209.32,-4.1972,-2.01,,N/A
23,pv_barra848,PV,848,1.033621,1.032575,True,1,227.33,-5.1248,-2.25,,N/A
23,pv_barra890,PV,890,0.991849,0.99088,True,1,199.06,0.0,0.0,,N/A
24,bess_barra860,BESS,860,1.031207,1.03179,True,1,78.1,-0.5868,-0.75,20.0,Idling
24,bess_barra844,BESS,844,1.03147,1.032053,True,1,215.8,-1.9749,-0.92,20.0,Idling
24,bess_barra840,BESS,840,1.031127,1.031712,True,1,63.29,-0.444,-0.7,20.0,Idling
24,bess_barra848,BESS,848,1.031883,1.032469,True,1,68.86,-0.8072,-1.17,20.0,Idling
24,bess_barra890,BESS,890,0.992857,0.9934,True,1,209.34,0.0,0.0,20.0,Idling
24,pv_barra860,PV,860,1.031207,1.03179,True,1,208.83,-1.569,-0.75,,N/A
24,pv_barra840,PV,840,1.031127,1.031712,True,1,216.87,-1.5216,-0.7,,N/A
24,pv_barra844,PV,844,1.03147,1.032053,True,1,209.32,-1.9156,-0.92,,N/A
24,pv_barra848,PV,848,1.031883,1.032469,True,1,227.33,-2.6648,-1.17,,N/A
24,pv_barra890,PV,890,0.992857,0.9934,True,1,199.06,0.0,0.0,,N/A
